臨床工学科 業務支援アプリ企画書
患者搬送時の呼吸療法機器の計算支援を起点とした科内共通ツール
作成日　2026年10月9日　　位置付け　院内検討用 改訂第3版
1 企画の結論
本企画は、搬送準備の計算と確認項目を統一し、経験の浅い職員でも不足条件を把握できる仕組みとして、条件付きで開発着手を推奨する。初期版は既存のV60用NPPV搬送計算支援ツールを再検証して統合し、メーカー資料と実機試験で検証できた条件から運用する。全8機種の一括公開は計算根拠の整備後とする。
2 背景と目的
搬送時は、酸素残量、換気条件、リーク、待機時間、電源構成が組み合わさる。機種ごとにガス供給方式や回路構成が異なり、計算方法と確認項目が担当者の経験に依存しやすい。本アプリは必要資源の見積もりと準備確認を一つの画面にまとめ、科内の計算手順を標準化する。
項目
企画内容
利用者
主に臨床工学技士。院内承認後、搬送に関わる看護師・医師にも展開。
初期対象
患者搬送時の酸素・空気・電源の計算支援と搬送準備チェック。
対象場面
初期版は院内搬送で検証。他院搬送を正式な開発対象に含め、車両・移動環境・機器条件を満たした構成から追加承認する。
判断の範囲
資源の見積もりを提示。治療設定の推奨、機器の自動制御、患者の搬送可否の自動決定は初期範囲に含めない。
将来像
新機種および業務別計算ツールを追加できる科内ポータル。
今回の企画書では既存V60ツールのソースコードと計算式を監査していない。既存ツールの精度・安全性が確認済みであるとは扱わず、統合前のレビューを開発工程に含める。
3 対象機種と確認すべき条件
以下は対象の整理と調査計画である。公開製品情報は構成理解の参考とし、実装仕様は院内保有機の国内版取扱説明書、ソフトウェア版、付属品、メーカー回答を優先して確定する。
分類と機種
計算と検証の重点
人工呼吸器 SERVO-i
酸素・圧縮空気の供給条件、内部ガス消費、バッテリー構成、回路・モード別の消費を確認。
人工呼吸器 SERVO-s
SERVO-iと別プロファイルで管理。空気供給、内部消費、バッテリーを保有機の仕様で確認。
人工呼吸器 Servo-air
メーカー資料ではタービン方式［2］。酸素消費とバッテリーを評価し、空気供給方式を保有機で確定。
人工呼吸器 Evita V600
酸素・空気およびGS500、PS500等の搭載構成を登録。オプションの有無を識別する［3］。
搬送用 MONNAL T60
標準T60とT60 Advancedを区別。ガス供給、内蔵・外付け電池、搬送環境と固定方法を確認［4］。
NPPV V60
分時換気量、リーク表示の定義、意図的排気、FiO₂、圧力条件、酸素供給圧・流量能力を検証［1］。
NPPV ART-70
V60の式を流用しない。ガス供給、排気ポート、リーク表示、電源の仕様を取扱説明書で確定［5］。
NHF Airvo 2
酸素添加流量、総流量、実測酸素濃度を区別。外部電源・UPSと加温加湿運用を構成として検証［6］。
各プロファイルは「調査中」「検証中」「院内承認済み」「停止中」で管理する。未検証機種は必要情報の確認画面を提供し、搬送に使用する数値結果は表示しない。
電源とガスは別々に確認する
酸素残量が十分でも、空気供給や電源が不足すれば運用を継続できない。人工呼吸器本体に加え、加温加湿器、モニター、必要な周辺機器の電源を確認する。ボンベ残量だけでは供給圧・瞬時流量能力を判定できないため、適合する減圧弁と供給系の確認を必須とする。
4 利用の流れと画面構成
手順
入力と表示
1 業務を選択
ホームで「呼吸療法機器の搬送」を選択。将来は透析、循環補助、機器点検等の業務を追加。
2 機器と構成を選択
機種、院内管理番号または構成、治療モードを選択。回路、加温加湿器、ガス源、電源の登録構成を自動表示し、実機との一致を確認。
3 搬送条件を入力
現在の設定・測定値、ボンベ種別と圧力、予定時間、遅延時間、電池の表示・確認値を入力。
4 見積もりを確認
利用可能ガス量、消費見積もり、余裕を見込んだ時間、不足資源、未確認項目と計算根拠を表示。
5 搬送準備を確認
別担当者による数値・構成確認、供給源切替後の作動確認、緊急時の代替手段、到着先の準備を確認。
入力は機種に応じて切り替える
FiO₂は％、ボンベ残圧とガス供給圧はMPa、流量はL/min、時間は分とする。IPAP・EPAP・PEEPなどの気道内圧は、機器表示に対応したcmH₂O等の単位を項目別に固定する。気道内圧とガス供給圧を別項目とし、単位のない数値入力を認めない。内部計算への変換は承認された仕様で行う。必須欄には値の読み取り場所と測定時刻を示す。ボンベは「500 L級」という呼称と容器内容積を混同しないよう、院内採用製品の選択式とする。初期版は機器と連携せず設定変更を自動検知できない。入力変更時は旧結果を無効化し、実機側の設定・リーク変化は利用者が再入力する。出発直前の照合、入力時刻、結果の期限を第13章に定める。未入力をゼロに置換しない。
結果画面の表現
「計算上の資源余裕あり」「資源不足」「判定保留」を文字で表示し、色だけに依存しない。「搬送可能」「安全」と断定しない。酸素、空気、電源の各結果を並べ、評価できた資源のうち最も短い時間を示す。必須資源が一つでも不明なら総合結果は判定保留とする。
搬送時間の定義
計算対象は出発から必要な供給源へ接続するまでの連続使用時間。検査中に供給源へ接続できない場合は検査時間も含め、帰路で同じボンベを使う場合は往復を計算する。待機・接続・予想遅延も入力し、予備ボンベを常用残量に無条件で合算しない。
5 計算モデルの設計
計算は承認された式による決定的処理とし、生成AIに臨床使用の数値を算出させない。以下は設計用の一般原理であり、各機種の実装式として確定したものではない。
ボンベの利用可能量
概算 Vuse ≈ C × max(Pnow − Preserve, 0) ÷ Patm。Cは容器内容積L、PnowとPreserveはゲージ圧MPa、Patmは基準の大気圧約0.1013 MPa。高圧ガスの非理想性や温度の影響があるため、実装はボンベ供給元の換算表・係数を優先する。Preserveはボンベ側の留保圧として定義し、減圧弁の仕様と院内交換基準から決定する。機器入口の最低供給圧をボンベ残圧へ直接代入しない。減圧後の供給圧と瞬時流量能力は別に確認する。
酸素消費量
室内空気と純酸素を混合する単純モデルでは、QO₂ ≈ Qtotal × (F − 0.21) ÷ 0.79。FはFiO₂の小数表現、Qtotalは混合後の総流量L/min。供給方式、追加消費、流量の定義を確認しない限り機種へ適用しない。酸素と圧縮空気を使用する機器では空気側の消費も別に評価する。
NPPVでは分時換気量だけを総流量と扱わない。意図的排気、非意図的リーク、機器内消費などを検討する。表示リークに何が含まれるかにより、分時換気量との単純加算で二重計上または過小評価が起こり得る。V60メーカー資料も持続時間を条件依存の推定値として示している［1］。
Airvo 2では酸素入口の実際の添加流量が確認できる場合、それを消費評価の基礎とする。総流量と目標FiO₂からの理論値は検証用とし、表示・実測酸素濃度との整合を確認する。
時間と余裕の扱い
Tgas = Vuse ÷ Qdesign。Qdesignは検証から設定する保守的な設計消費量。評価対象の各資源からTlimit = min(TO₂, Tair, Tpower…)を求め、予定使用時間と追加の遅延見込みを合わせた評価時間と比較する。対象外の資源と不明な資源を区別する。消費量ゼロや不正値では除算せず、専用の表示とする。
安全係数、残圧留保、遅延時間はそれぞれ目的を定義し、重複して余裕を計上しない。固定の一律係数はこの企画段階で決めない。電池残量％とカタログ最大時間の単純な比例計算は採用せず、保有機・負荷条件・劣化状態に応じて検証する。
6 拡張構造と運用体制
共通機能と業務モジュールを分ける
共通機能はホーム、入力検証、単位変換、結果表示、計算根拠、版管理、承認状態、記録出力。搬送モジュールにはボンベ・ガス・電源の計算エンジンを置き、機種固有の処理は機器プロファイルまたは専用実装に分離する。新しい機種に異なる物理モデルが必要な場合は、設定ファイル追加だけで完了したことにしない。
管理対象
登録する情報
機器プロファイル
機種ID、国内仕様・ソフト版、使用環境、供給方式、回路条件、必要入力、適用範囲、計算モデルID。
検証と版管理
出典と頁、式と単位、係数、実機検証結果、承認者、承認日、レビュー期限、旧版への復帰情報。
業務モジュール
名称、利用者、目的、入力と出力、危険度、検証計画、責任者、公開状態。
利用環境
院内管理のWebアプリを基本とし、スマートフォン・タブレット・PCで操作できる画面とする。PWA等によるオフライン利用は、情報システム部門が認めた端末・配布方式で検討する。オフライン時も式の版と承認状態を表示し、有効期限切れでは臨床用計算を停止する。重大な停止通知はオフライン端末へ即時に届かないため、利用期限と科内連絡による停止手順を併用する。
初期版は患者名・患者IDを入力せず、入力値はセッション終了時に消去する方針とする。記録を保存する場合は院内管理の一時識別子、閲覧権限、保存期間を定義する。電子カルテ連携は後期検討とする。
責任分担
臨床工学科の責任者が計算仕様と公開を承認し、機器担当CEが資料整備と実機試験を担当する。医師が用途と患者評価との境界を確認し、看護師が搬送手順と画面操作を評価する。情報システム部門が配布・端末・セキュリティを確認し、開発担当が実装・版管理・不具合対応を担う。
医療機器該当性は、用途、表示、機能と不具合時の影響を基に院内担当部門・専門窓口で確認する。「支援ツール」「診断目的ではない」という表示だけで非該当と判断しない。PMDAの関連通知を確認する［7］。
7 開発計画と受入条件
段階
成果と完了条件
期間の仮置き
1 要件と根拠整理
既存V60コードの監査、保有機構成・国内取説収集、搬送手順と責任者の確定。終了時に試験計画・担当稼働・費用を再見積もりし、次工程の着手を判断。
2〜3週
2 共通基盤とV60試作
単位・ボンベ登録、結果と根拠表示、異常入力処理。机上ケースの照合を完了。
3〜4週
3 実機検証
テスト肺と適切な測定器で条件別の消費・電源を確認。臨床値に使う前に適用範囲を限定。
3〜4週
4 院内試行
限定した利用者と用途で並行確認。操作評価、誤入力対策、承認、教育を完了。
2〜3週
5 機種と業務の追加
機種ごとに調査・実装・検証・承認を繰り返す。全8機種の完了時期は調査後に再見積もり。
別途見積もり
初期版は約10〜14週を仮置きする。資料入手、院内審査、測定設備、担当者の稼働で変わる。価格相場ではなく工数の仮定として、CE 60〜100時間、開発100〜160時間、医師・看護師・情報システム部門のレビュー計20〜40時間を想定し、要件確定後に見積もる。費用は院内担当者の工数と外注委託費を分け、測定設備・端末・運用費と保守担当時間を予算化する。外注に含まれる工数を院内作業費に重複計上しない。
受入条件の案
①独立に作成した参照計算と一致し、境界値・単位誤り・欠損・無効値を正しく処理する。②機種、モード、回路、FiO₂、換気量、リーク、電池構成の検証範囲を明示する。③危険側の酸素消費過小評価・持続時間過大評価について、測定誤差も含めた許容幅を試験前に定め、満たさない条件は公開しない。④未承認・対象外・必須情報不明では臨床用結果を出さない。
⑤新人CEと搬送担当看護師を含む利用者で、典型例を説明後3分以内に入力・確認できることを目標とする。⑥通信断、古い版、設定変更、電源構成の選択誤りを含めて確認する。⑦重大不具合時に計算機能停止・連絡・版復帰を実施できる。これらは目標案であり達成結果ではない。
導入効果の測定
導入前後の計算・確認に要した時間、必須情報の欠落率、再計算率、準備のやり直し、利用率、問い合わせ件数を評価する。事故ゼロだけで精度を保証したことにしない。月1回の試行評価と、取説改訂・機種追加・不具合発生時の再検証を提案する。
8 初期版の範囲と他院搬送への展開
以下は本企画の提案仕様であり、院内の確定仕様・承認済み運用ではない。最初の要件整理で保有機情報と既存V60ツールを照合し、対象構成を確定する。
項目
初期版の提案
利用者と患者区分
CEを中心とした限定利用。成人のV60使用例から検証を開始し、小児および特殊条件は別途評価。
機器と治療
院内保有V60のNPPV運用。初期候補はS/TとCPAP。国内取説・保有機モード・既存式を確認し、検証できた組合せだけを公開。
回路と付属品
院内採用の回路・マスク・排気ポートの組合せを構成IDで登録。選択されていない組合せは対象外。
初期機能
酸素消費・持続時間の見積もり、必要時間との比較、酸素供給系と電源の確認、搬送チェック。
電源の扱い
検証前は確認項目のみ。承認された電池・負荷条件では時間評価を追加。未評価電源では総合時間を提示しない。
公開しない機能
治療設定の推奨、他機種への設定の自動変換、自動制御、対象外条件での数値予測。
入力項目を減らす方法
院内管理番号またはQR読取りで機器構成を呼び出す。毎回入力するのは現在のFiO₂・必要な換気/リーク値・ボンベ残圧・予定時間などの変動値に限定する。経路別の標準所要時間は編集可能な候補値とし、出発時点で確認する。前回の患者に関する入力は流用しない。
他院搬送への追加承認条件
他院搬送は本企画の目的に含める。先に院内で計算と操作を検証する理由は、供給系と観察条件を管理しやすいためである。院内承認だけで院外へ転用しない。機器の使用環境、車両での固定、車両電源と電源切替、減圧弁・予備ボンベ、待機と渋滞、受入先の接続環境を確認した車両・構成ごとに公開する。
見積もりは供給源を切り替える区間ごとに作成し、積込み・移動・引継ぎまで含める。予備資源は独立して表示し、交換手順と到達可能な供給源を確認する。院外承認の担当はCE責任者、搬送担当医、搬送担当部門および情報システム部門とする。
9 画面例と入力仕様
以下は画面設計の例。配置と操作を確認するための図であり、稼働中のアプリ画面や臨床計算結果ではない。数値は表示書式の例としてのみ使用する。
入力の読み取り場所と単位
項目
読み取り場所と仕様
機器構成
院内管理番号・機器ラベルから選択。自動表示された回路・付属品を実機と照合。
FiO₂・気道内圧
機器の現在設定画面。FiO₂は％、IPAP/EPAP等は機器の表示単位。
分時換気量・リーク
機器のモニタ表示。L/min。表示名、値の定義、取得時刻を登録仕様で示す。
ボンベと残圧
製品ラベル・残圧計。院内登録ボンベを選択し、MPaを入力。
時間と電源
供給源へ再接続するまでの時間は分。電池は機器の状態表示と点検情報を照合。
画面目標は説明後の典型例で入力・確認3分以内。必須値の未入力、機種違い、単位違いを確認する。計算に使う値は読み取り場所を1タップで表示し、詳細な根拠・式・版は「計算根拠」にまとめる。
10 機種別仕様の整理
共通入力は機器構成、搬送区間と必要時間、ボンベ種別と残圧、供給系の適合、電源状態。次の機種別項目は収集する候補であり、全項目の毎回入力を要求するものではない。具体的な式・係数は資料と実測を照合して確定する。
機種
固有入力の候補
モデルと出力の確定方法
SERVO-i
FiO₂、モード、換気量、回路条件、ガス・電池構成
酸素と空気の供給消費を検証。各ガス・電源時間を別表示。内部消費未確認では時間計算を公開しない。
SERVO-s
FiO₂、モード、換気量、回路条件、ガス・電池構成
SERVO-iとは別に式・係数を検証。承認構成のみ表示。
Servo-air
FiO₂、換気量、リーク関連値、電池構成
タービン方式に対応した酸素消費モデルと電源条件を確認。
Evita V600
FiO₂、換気量、GS500/PS500等の構成
空気源がボンベか供給ユニットかを分岐。構成に必要な資源だけ評価。
MONNAL T60
型式、FiO₂、モード、換気量、リーク、電池構成
標準型とAdvancedを別登録。設定/実測値と消費の対応を検証。
V60
FiO₂、モード、分時換気量、リーク、必要な圧力条件
既存式を監査。意図的排気の扱いを定義し、検証条件内で酸素時間を表示。
ART-70
FiO₂、モード、換気量、リーク、回路・排気条件
独立にモデルを作成。V60の表示リーク・係数を流用しない。
Airvo 2
酸素添加流量、総流量、表示濃度、UPS構成
酸素添加流量を基礎に酸素時間を評価。UPS・加温加湿負荷は別検証。
1機種を公開するための仕様書
機器担当CEは、国内取説の版と頁、保有機型式・ソフト版、入力の表示名と定義、式・係数・単位、計算に必要な条件、対象外条件、実測データ、承認者を1つの仕様書に記録する。式未確定の機種は確認画面に留め、他機種の係数で代用しない。
公開条件は機種名だけでなくモード・回路・ガス源・電源の組合せとする。試験でカバーしていない範囲への外挿は、根拠を提示して別途承認しない限り認めない。
11 検証計画と合格基準
臨床使用前に、独立した参照計算とテスト肺を用いた実機試験を実施する。試験担当CEと開発担当は同じ実装結果だけを参照値として使わない。
試験
方法と合格基準案
式と単位
独立計算と一致。内部計算の差は丸め誤差のみとし、表示丸めは持続時間を切り上げない。％/小数、MPa/気道内圧単位、容器内容積/公称容量の混同を検出。
実機のガス消費
校正・適合を確認した測定器で酸素供給側の積算消費を測定。FiO₂、換気条件、リーク、回路を変え、設定安定時と条件変化時を記録。
試験回数と精度
各採用条件で独立した3回以上の測定を開始案とし、ばらつきで増やす。測定不確かさを含む消費量の上側評価値が設計消費量を超えないことを要求。数値許容幅は測定設備確認後、試験開始前に承認。
電源
保有機の電池状態・負荷と周辺機器構成で連続稼働を確認。承認時間は測定ばらつきと院内留保を反映。劣化・点検期限切れの扱いも確認。
異常と停止
未入力・負値・範囲外・対象外構成・期限切れ・通信断・設定変更で、適切に停止または判定保留。古い結果の表示を無効化する。
操作性
新人CEと看護師を含む6〜10名を目安に典型例・不足例・不明例を操作。入力/確認3分以内を目標とし、危険な誤入力や判定の読み違いがあれば再設計。
測定値が設計消費量を上回った条件は不合格とし、モデル修正または対応範囲から除外する。3回の測定だけで条件全体の安全性を保証したことにはせず、採用範囲の境界と想定変動を追加確認する。
公開と再検証の判断
CE責任者が計算と試験記録、医師が用途と判断の範囲、看護師が搬送操作、情報システム部門が端末と配布を確認して公開する。臨床使用前の試行は独立した既存確認手順を併用する。回路変更・取説改訂・電池条件変更・不具合発生時は影響範囲を停止し再検証する。
12 導入効果と予算の判断方法
導入前後で測定する項目
導入前4週間と試行4週間を比較する案とする。搬送件数が少ない場合は各期間を延長し、可能なら各20件以上を収集する。患者識別情報は記録せず、搬送区分・機器・作業時間・欠落項目・担当者の経験区分を集計する。機種と搬送区分を揃えて比較し、経験や業務中断による影響も確認する。以下の目標は提案値であり、現状実績や達成値ではない。
指標
測定方法と目標案
計算と確認の時間
機器情報確認の開始から資源見積もりと準備確認の完了までを測定し、中央値を比較。30％短縮を仮目標とし現状値から調整。
必須情報の欠落
欠落があった搬送件数÷対象件数。50％減を仮目標。母数と件数も併記。
利用率と操作
対象条件を満たす搬送のうち使用した割合。80％以上を仮目標。使わなかった理由を収集。
品質
再計算、問い合わせ、準備やり直しを件数で記録。臨床用結果の誤計算は公開停止・調査対象。
費用の算定と保守
初期費用＝院内役割別工数×院内単価＋外注委託費＋追加の測定設備・端末・配布環境費。年間運用費＝院内保守工数×単価＋外部保守契約費＋追加の測定・教育・再検証費。各費目に含まれる作業を明示し、外注作業・契約内作業の工数や再検証費を重複計上しない。初稿のCE60〜100時間、開発100〜160時間、レビュー20〜40時間は根拠確認前の仮定であり、予算承認額として扱わない。既存資産の利用と新規購入を分けて見積もる。
時間削減効果＝年間対象件数×1件あたり短縮分÷60。作業時間を金額換算する場合は院内単価を使い、現金支出の削減と職員時間の創出を区別する。安全面の効果を、根拠なく事故防止件数や金額に換算しない。
要件整理終了時の判断点
担当者の週あたり稼働時間、必要な測定器、資料入手、対象構成、検証範囲、費用を揃えて再見積もりする。工程ごとの必要時間÷担当者の週稼働を基に期間を見直す。10〜14週は初期仮置きで、確約ではない。年間保守時間と代替担当者を確保できることを次工程の条件とする。
院内への依頼は、まずV60の要件整理と試験計画の作成に必要な担当者・資料・測定設備を確保すること。その結果をもとに開発予算と臨床公開範囲を判断する。全8機種を一括して臨床公開する承認は求めない。
13 結果の有効性と保留時の対応
再計算と出発直前の照合
初期版は実機から設定値を取得しない。画面に入力時刻・計算時刻・確認者・適用条件を表示する。入力変更、機器/回路/供給源変更、「設定が変わった」の操作で旧結果を無効化する。実機だけの変更は自動検知できないため、出発直前にFiO₂、必要な換気/リーク値、残圧、電源を再照合する。
結果の期限は実機試験と運用評価後に院内設定する。数値未確定の間は期限を推測せず、出発直前の再確認を必須とする。期限経過・明らかな条件変化では以前の結果を使用せず、再入力・再計算する。期限内という表示だけで値が変化していないと扱わない。
時間と不足量の表示
「酸素の推定持続時間」は酸素資源だけの結果。「全必須資源の評価時間」はガスと電源の全条件が評価済みの場合のみ表示する。搬送の臨床的可否はこの表示では判定しない。通常使用に割り当てる資源、留保する資源、計算の前提を並べて表示する。
予定使用時間＝移動＋供給を継続する検査＋予定待機＋接続までの時間。追加の遅延見込みは予定に含まれない時間の余裕。評価時間＝予定使用時間＋追加の遅延見込みと定義する。必要ガス量＝設計消費量×評価時間、不足量＝max(必要ガス量−割当済み利用可能量, 0)。区間で消費が異なる場合は区間別に積算する。
保留の理由
表示する次の行動
電源が未評価
機器表示、電池点検情報、構成を機器担当CEに確認。酸素の結果のみ表示し、全資源の時間は出さない。
リークの定義が未確認
表示名と採用回路を機器担当CEの仕様書で確認。確認できなければ当該機種の酸素時間計算を停止。
供給系が未確認
ボンベ・減圧弁・接続・供給能力を承認済み構成と照合。新しい構成は機器担当CEへ確認。
対象外または期限切れ
対象条件と版を確認し、最新版へ更新。確認できなければ承認済み代替手順を使用。
保留を任意に解除する操作は設けない。確認済みの資料と入力が揃った時点で再計算し、未確認項目が残る場合は保留を維持する。
14 区間別の資源と予備ボンベの管理
ボンベ、車両供給、到着先供給の切替を区間として登録する。同じボンベには識別番号を付け、区間をまたいで残量を引き継ぐ。区間開始時の残量＝直前の残量−直前区間の消費量とし、毎区間を満量から計算しない。途中補充は供給源・量・実施確認がある場合のみ反映する。
区間例
資源の評価と確認
病室から車両
接続ボンベと電池で、積込み・電源切替までを評価。
車両で移動
車両のガス/電源を使用する場合は承認済み供給系を選択。車両供給が利用できない条件も確認。
車両から受入先
持出しボンベの実際の残量を引き継ぎ、引継ぎと受入先接続までを評価。
ボンベの役割を分ける
役割
計算への扱い
現在接続中
現在残圧を基に利用可能量を計算し、区間に割り当てる。
計画交換用
交換地点・接続適合・手順・担当を確認した場合に限り計画へ割り当てる。現在接続中の持続時間に無条件で加算しない。
緊急時留保用
通常計画の利用可能量へ含めない。必要な院内留保量との一致を別表示。
追加量を提示する場合は、院内登録ボンベの実際の残圧・利用可能量を基に候補を示す。「あと1本」と表示するだけで搬送計画を完了としない。交換の可否、中断を避ける手順、供給系、必要な予備を別確認する。複数ボンベの同時接続は、その接続構成が承認されている場合のみ扱う。
不具合時の代替手順
機器担当CEが作成しCE責任者が承認した計算表・確認手順を、版と適用条件付きで印刷および院内共有場所へ配置する。アプリから参照できるほか、アプリ停止時にも入手できるようにする。最新の実機値を読み直し、独立した計算と別担当者確認を実施する。代替資料で対応できない条件は機器担当CEと搬送担当医に確認する。
不具合時は影響する機能を停止し、院内連絡で周知する。原因、影響する版・条件、既存結果の扱い、修正後の再検証を記録する。オフライン端末は即時停止できない場合があるため、端末利用期限と別経路での周知を併用する。
15 不足と保留と再確認の画面例
以下は数値計算の結果ではなく、問題発生時の表示と次の操作を示す画面案である。確認していない項目を自動的に完了扱いにしない。
画面の受入確認
利用者は「不足している資源」「保留の理由」「次に確認する事項」を画面から読み取れること。酸素だけの評価を全資源の結果と誤認しないこと。設定変更後の画面では旧結果が使えないと理解し、実機値を読み直して再計算できること。これらを典型例と異常例の操作試験で確認する。
16 登録更新と問い合わせと機能追加
機器登録の更新責任
機器担当CEが回路、電池、UPS、減圧弁、ソフト版の変更を記録し、変更箇所と計算への影響を評価する。CE責任者または別の指定確認者が照合し、計算条件へ影響する変更は再検証後に公開する。開発担当は承認済み版だけを配布し、一般利用者による係数・適用範囲の変更を認めない。
問い合わせと不具合の受付
画面に「入力の相談」「結果の不具合」「改善提案」を設ける。機種・構成・計算版・時刻を添えて報告できるようにし、患者名/IDや患者情報を含む画像を送らない。オフライン時の報告先も院内連絡先として表示する。受付先の担当名・内線は導入前に登録する。
分類
対応の提案
計算誤りや重大不具合の疑い
通常フォームの回答を待たず院内連絡で即時報告。担当者が影響範囲と停止を判断し、代替手順を案内。
入力や使い方の相談
機器担当CEが受付。通常は2業務日以内の一次回答を目標とし、搬送直前の相談は院内連絡先を使用。
改善提案
月1回の運用会議で確認し、採否・理由・対応予定を記録。
次に追加する機種の選定
直近の搬送件数、現場の困り度、資料入手性、実機試験に必要な時間を機種別に集計する。頻度と困り度が高く検証条件を整えられる機種を先行する。現状データがないため、本企画では追加順を固定しない。後回しの機種にも確認画面と承認済み代替手順を提供する。
将来の業務ツールの公開基準
追加申請には業務名、目的、利用者、入力/出力、計算根拠、担当者、誤結果の影響、試験方法、保守費を含める。独立した計算の照合と必要な現場検証を実施し、責任者の承認後に公開する。試作は臨床用メニューと分け、未検証の式が通常業務で使われないようにする。薬剤量や治療判断に関わる機能など、用途が変わる追加は規制・院内審査の要否を改めて確認する。
17 改訂後の企画評価
以下は企画段階の定性的評価であり、実機精度試験や利用者調査の結果ではない。総合評価は「条件付きで開発着手を推奨」。業務上の価値と拡張性は高い一方、機種別の計算根拠と検証体制が実用化の条件となる。
評価項目
評価
理由と改善
業務適合性
高い
搬送前の計算と準備確認を一体化できる。管理番号から構成を呼び出し、現場入力を変動値に絞る。
拡張性
高い
共通基盤と業務モジュールの分離が有効。新機種は適用範囲と検証記録まで追加する。
実装可能性
中〜高
画面と基礎計算は実装可能。全機種の消費特性は資料と実機試験が必要。
現時点の臨床使用準備
未完了
既存ツール監査、国内仕様確認、電源試験、実機消費検証が未実施。
維持管理
体制次第
機器追加・取説改訂・電池劣化への継続対応が必要。責任者と保守予算を確保。第12章の再見積もりで確認する。
実用化を妨げる主なリスク
最優先はリークの定義違いによる過小評価、機種・オプションの選択誤り、電源と圧縮空気の確認漏れである。機器プロファイルの選択、単位固定、適用範囲の制限、未確認時の判定保留、別担当者による確認を組み合わせる。結果が正しくても、搬送中の患者状態やリーク変化は事前計算だけでは保証できない。
最初に決める事項
V60の院内搬送を初期検証対象とし他院搬送の追加承認条件を定めること、機器担当と開発責任者、保有機の構成、ボンベ・減圧弁・UPS一覧、院内の残圧交換基準と時間の余裕、使用端末と配布場所を決める。その後、搬送頻度と検証のしやすさからMONNAL T60、Servo-air、Airvo 2等の追加順序を決定する。
18 参照資料
確認日 2026年10月9日。公開資料は国内保有機の取扱説明書の代替としない。
1 Philips V60 Pocket guide 搬送と持続時間推定 pp22〜23
https://www.documents.philips.com/assets/20181016/380db64b908f4c508546a97b014e98c0.pdf
2 Getinge Servo-air 製品情報
https://www.getinge.com/sea/products/servo-air-mechanical-ventilator/
3 Dräger Evita V600 製品資料
https://www.draeger.com/Content/Documents/Products/Evita-V600-pi-100885-en-master.pdf
4 Air Liquide Medical Systems Monnal T60 製品情報
https://medicaldevice.airliquide.com/hospital/transport-ventilation/monnal-t60
5 アコマ ART-70 製品情報
https://www.acoma.com/products/アコマ人工呼吸器-art-70/
6 Fisher & Paykel Healthcare Airvo 2 製品情報
https://www.fphcare.com/ja-jp/hospital/adult-respiratory/optiflow/airvo-2-system/
7 PMDA プログラム医療機器関連通知
https://www.pmda.go.jp/review-services/drug-reviews/about-reviews/devices/0053.html